---
title: "HeatCache: Thermal-aware Energy-efficient LLM Inference Scheduling for Chassis-level Liquid Cooling in Sustainable Edge Server Rooms"
title_zh: HeatCache：面向可持续边缘服务器机房中机箱级液冷的热感知节能LLM推理调度
authors: "Rui Lu, Huanghuang Liang, Kaiqi Guan, Dan Wang"
date: 2026-09-11
pdf: "https://arxiv.org/pdf/2609.12449v1"
tags: ["query:edge-llm"]
score: 8.0
evidence: 面向边缘服务器机房的热感知节能LLM推理调度
tldr: "为降低边缘服务器制冷能耗，提高环境温度设定点会导致多GPU大模型推理热节流与SLO违约风险上升。HeatCache将机箱级AIO液冷回路视为临时热缓冲，以热预算衡量，并基于HeatiTS的电热需求估计，在热安全与SLO约束下调度请求以最小化能耗。在vLLM上实现后，计算能耗最多降低18.0%，热节流暴露减少81.7%，在48°C下SLO违约率仍低于0.9%。该工作为可持续边缘机房提供了热感知的LLM推理节能调度方案。"
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2609.12449v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 841, \"height\": 550, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.12449v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 749, \"height\": 383, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.12449v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 1686, \"height\": 791, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.12449v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 746, \"height\": 523, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.12449v1/fig-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 889, \"height\": 337, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2609.12449v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 828, \"height\": 268, \"label\": \"Table\"}]"
motivation: 多GPU LLM推理耗电产热大；为可持续性提高环境温度可省制冷电，但会加剧热节流、硬件老化并威胁SLO。
method: HeatCache把机箱级AIO液冷回路当作临时热缓冲，用热预算和HeatiTS电热需求估计，在热安全与SLO约束下调度请求以最小化能耗。
result: "基于vLLM实现，计算能耗最高降18.0%，热节流暴露减少81.7%，环境温度达48°C时SLO违约率仍低于0.9%。"
conclusion: 表明热感知调度可协同利用液冷热缓冲，在可持续高温边缘机房中兼顾LLM推理能效、热安全与SLO。
---

## 摘要
LLM推理正越来越多地部署在机构级边缘端以满足服务需求。然而，多GPU推理会消耗大量电力并产生大量热量。为了提高可持续性，运营方和监管机构通常要求提高环境温度设定值以减少冷却耗电。这可能加剧热降频和硬件老化，导致服务等级目标（SLO）违规。在本文中，我们提出HeatCache，一种面向可持续环境温度下商用机箱级AIO液冷GPU的热感知、节能LLM推理调度器。HeatCache将AIO回路视为以热预算衡量的临时热缓冲，并基于HeatiTS提供的电气信息辅助热需求估计，在热安全与SLO约束下调度请求以最小化能耗。我们在vLLM之上实现HeatCache，并表明其可将计算能耗降低最多18.0%，将热降频暴露减少81.7%，并且即使在高达48 °C时也能将SLO违规率保持在0.9%以下。

## Abstract
LLM inference is increasingly deployed at institution-scale edges to meet service requirements. However, multi-GPU inference consumes a large amount of electricity and produces substantial heat. To improve sustainability, operators and regulations often demand raising the ambient setpoint to reduce cooling electricity. This can increase thermal throttling and hardware aging, leading to Service-Level Objective violations. In this paper, we present HeatCache, a thermal-aware, energy-efficient LLM inference scheduler for commercial chassis-level AIO liquid-cooled GPUs at sustainable ambient temperatures. HeatCache treats AIO loops as a temporary heat buffer, measured by heat budget and schedules requests to minimize energy subject to thermal safety and SLO constraints, based on an electrical-informed heat-demand estimation from HeatiTS. We implement HeatCache atop vLLM and show that it reduces computing energy by up to 18.0%, decreases thermal-throttle exposure by 81.7%, and maintains SLO violation rates below 0.9% even up to $48~^{\circ}\mathrm{C}$.

---

## 论文详细总结（自动生成）

# HeatCache 论文详细总结

## 1. 核心问题与整体含义（研究动机与背景）

- **趋势背景**：LLM 推理正从纯云端走向机构级边缘（医院、大学等）。受 GDPR、HIPAA、APPI 等数据治理要求、服务质量与定制化需求驱动，公共 API 不适用，必须部署在边缘机房；同时商用多 GPU AI 服务器性能已接近中型云配置，推动算力下沉到小型分布式设施。
- **能耗与散热压力**：数据中心已占全球用电约 1.5%，制冷占比约 30%。边缘机房冷却与气流管理通常不如超大规模云优化，制冷开销更高；多 GPU 服务器还提高了机架功率密度与局部热点。
- **可持续性政策与热余量矛盾**：运营方与监管（IEA、EU Code of Conduct、ASHRAE 等）鼓励提高环境温度设定点——每升高 1 ℃ 可省 2–5% 制冷电、最高 4–5% 总设施功率。但这直接压缩密集多 GPU 推理下的热余量，加剧热降频、硬件老化与 SLO（TTFT/TPOT）违约。
- **管理解耦问题**：机房设定点由设施策略固定，而推理调度器只优化吞吐与 SLO，不考虑热动态，造成产热与散热错配——要么过度制冷，要么热应力上升。
- **技术机会**：机箱级 AIO（一体化）水冷已在商用 GPU 上可用，可直接适配现有服务器机箱与机架，无需建筑级管路改造，可在小型边缘机房增量部署。AIO 回路的冷却液与部件具有不可忽略的热容，推理请求又可在紧延迟约束内批处理/延迟，因此可**把 AIO 回路当作临时热缓冲**，主动管理产热，在更高室温、更低冷却功耗下保持热安全与 SLO。
- **三大核心挑战**：
  - **Heat Budget（热预算）**：量化 AIO 回路在 GPU 触及热限前还能安全缓冲多少附加热量；
  - **Heat Demand（热需求）**：预测不同调度决策将产生的热量；
  - **在线调度器**：将预测热需求与可用热预算匹配，同时满足 SLO 与热安全约束。
- **整体含义**：论文提出 HeatCache，一个面向可持续（高环境温度）边缘机房中机箱级 AIO 液冷 GPU 的热感知、节能 LLM 推理调度器，目标是在不牺牲服务质量与热安全的前提下，通过支持更高环境设定点来降低总能耗。

## 2. 方法论

### 2.1 核心思想与优化目标

- 目标是**最小化总 IT 能耗**：min Σ_g Σ_j P_{g,j}(a_{g,j})·Δt_{g,j}(a_{g,j})，同时约束结温 T_jun < T_thr 与 SLO（TTFT、TPOT）。
- 通过约束热安全与 SLO，使机房能维持更高环境设定点 T_room，从而显著降低制冷开销（虽然只优化 IT 能耗，但在固定高温设定点下同时优化了设施效率）。
- 设计空间：请求 r = {b^pf_r（prefill 输入长度）, ℓ_r（长度分桶）, m_r（模型）}；作业 j 分配到 GPU g，动作 a_{g,j} = {b^bs（批大小）, b^pf（统一 prompt 长度）, f（DVFS 频率）}；遥测观测 o_{g,j} = {ρ（利用率）, P（板卡功率）, T_jun（结温）}。
- 架构由三个紧耦合组件构成：**物理热预算模型 + HeatiTS 作业级功率/热需求模型 + 能效 SLO 感知在线控制器**。

### 2.2 组件一：基于物理的热预算模型（RC 模型）

- 对每个 GPU 及其 AIO 水冷回路建立**四节点集总 RC 热网络**：junction（结）、package/cold-plate（封装/冷板界面）、coolant（冷却液）、radiator core（散热器芯）；室温 T_room 作为外部边界。每个节点有热容，每条链路有热阻；散热器-空气热阻取决于气流与风扇转速。
- 连续时间状态空间：dT_g(t)/dt = A·T_g(t) + B·u_g(t) + E·T_room，其中 u_g = P_g（功率）。
- 离散化后（采样周期 Δt）：**T_{g,j+1} = A_d·T_{g,j} + B_d·P_{g,j} + E_d·T_room**，矩阵 (A_d, B_d, E_d) 按冷却配置预计算一次。
- 定义阈值温度剖面：**T_thr(T_room) = T_room·1 + (T_thr − T_room)·s**，其中热阻分压比 s = [1, s_pack, s_clt, s_rad]ᵀ 由串联热流路径（jun→pack→clt→rad→room）的稳态热流比例决定，描述结温达阈值时温升在封装/冷却液/散热器上的分配。
- **热预算（Heat Budget）**：B_{g,j} = [Cᵀ(T_thr(T_room) − T_{g,j})]_+，C 为各节点热容向量，[·]_+ 将负值置零。它表示在节流不可避免之前，AIO 回路还能吸收/存储的剩余热能，仅依赖当前热状态与环境设定点。
- **标定**：参数 θ_g = {四个热阻、四个热容} 通过离线受控阶跃负载实验辨识（idle → 高功率平台 → 回落），最小化结温轨迹仿真与实测误差；R_rad,air 视为配置相关（随风扇/气流设置重估），其余内部参数对同一 GPU 保持不变。在线使用时仅需功率与 T_jun 遥测，无需外部传感器。

### 2.3 组件二：HeatiTS —— 作业级电学正则化功率与热需求预测

- 目的：把"给定功率轨迹→热预算"的热模型与调度器连接起来，预测候选批次在某 GPU 上执行时的功率与产热。
- **模型结构**：基于 **iTransformer 倒置骨干**。标准 Transformer 按时间步嵌入、在注意力中过早混合异构变量（℃、token 数等），不适
