---
title: "ETCInfer: An Energy-efficient Thermal-aware Cooling-joint Scheduler for LLM Inference in AI Datacenters"
title_zh: ETCInfer：一种用于AI数据中心中LLM推理的节能型热感知冷却协同调度器
authors: "Rui Lu, Rui Ge, Huanghuang Liang, Xiaobo Zhou, Dan Wang"
date: 2026-09-14
pdf: "https://arxiv.org/pdf/2609.15230v1"
tags: ["query:edge-llm"]
score: 6.0
evidence: 热感知LLM推理调度与GPU频率控制
tldr: "LLM推理数据中心中GPU服务与设施冷却形成耦合控制难题：提高环境温度可降低冷却能耗与碳排，但会压缩热余量、引发GPU降频并造成SLO违规。ETCInfer联合选择CRAC设定点，并在执行中自适应调整每GPU频率与micro-batch，借助物理信息模型与POMDP学习控制器。真实trace仿真与验证中，总作业能耗最多降33.1%，热降频暴露最多降92.9%，48°C下SLO违规率低于0.7%。该工作为热安全约束下的LLM推理能效调度提供了可行方案。"
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2609.15230v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 1861, \"height\": 313, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 1403, \"height\": 499, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 873, \"height\": 363, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 897, \"height\": 553, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 1877, \"height\": 355, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-006.webp\", \"caption\": \"\", \"page\": 0, \"index\": 6, \"width\": 1878, \"height\": 357, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-007.webp\", \"caption\": \"\", \"page\": 0, \"index\": 7, \"width\": 1876, \"height\": 352, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-008.webp\", \"caption\": \"\", \"page\": 0, \"index\": 8, \"width\": 1876, \"height\": 353, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-009.webp\", \"caption\": \"\", \"page\": 0, \"index\": 9, \"width\": 1875, \"height\": 354, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-010.webp\", \"caption\": \"\", \"page\": 0, \"index\": 10, \"width\": 1873, \"height\": 354, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-011.webp\", \"caption\": \"\", \"page\": 0, \"index\": 11, \"width\": 1875, \"height\": 353, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-012.webp\", \"caption\": \"\", \"page\": 0, \"index\": 12, \"width\": 1848, \"height\": 374, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2609.15230v1/fig-013.webp\", \"caption\": \"\", \"page\": 0, \"index\": 13, \"width\": 916, \"height\": 368, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2609.15230v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 910, \"height\": 203, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2609.15230v1/table-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 896, \"height\": 280, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2609.15230v1/table-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 920, \"height\": 181, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2609.15230v1/table-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 741, \"height\": 179, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2609.15230v1/table-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 920, \"height\": 167, \"label\": \"Table\"}]"
motivation: 提高环境温度虽能减少冷却能耗，却会压缩GPU热余量，导致降频与SLO违规，因此需联合控制冷却和计算。
method: 校准GPU产热、机箱散热、CRAC功耗及prefill/decode延迟模型，将联合设定点-频率-micro-batch控制建模为POMDP，设计ETCAdapter控制器。
result: "真实trace仿真与验证显示，总作业能耗最多降33.1%，热降频暴露最多降92.9%，48°C下SLO违规率低于0.7%。"
conclusion: ETCInfer作为推理与集群管理栈的协调层，能在热安全与延迟约束下显著提升LLM推理能效。
---

## 摘要
AI数据中心中的大语言模型（LLM）推理在GPU服务与设施冷却之间形成了耦合控制问题。提高环境温度设定点可以减少冷却能耗和碳排放，但也会缩小热裕量，引发GPU降频，并导致服务级别目标（SLO）违规。本文研究面向LLM推理的冷却—计算联合控制：在满足热安全和延迟SLO约束的同时，最小化每个作业的GPU与冷却总能耗。我们提出ETCInfer，一种节能、热感知的调度器，它在作业前选择机房空调（CRAC）设定点，并在执行期间自适应调整每个GPU的频率和微批大小。ETCInfer通过从遥测数据中校准GPU发热、机箱散热、CRAC功耗以及预填充/解码延迟关系，构建紧凑的物理信息控制模型。这些模型估计隐藏的热状态和距降频时间，使调度器能够在执行动作之前评估能耗、温度和延迟。我们将这一设定点—频率—微批联合控制问题建模为部分可观测马尔可夫决策过程，并设计ETCAdapter，一种基于学习的控制器，在热安全和SLO约束下最小化每个作业的能耗。我们将ETCInfer实现为典型推理和集群管理栈之上的协调层。基于真实轨迹的仿真和验证实验表明，ETCInfer可将总作业能耗降低高达33.1%，将热降频暴露降低高达92.9%，并且即使在环境温度高达48°C时，也能将SLO违规率保持在0.7%以下。

## Abstract
Large language model (LLM) inference in AI datacenters creates a coupled control problem between GPU serving and facility cooling. Raising ambient temperature setpoints can reduce cooling energy and carbon, but also shrinks thermal headroom, induces GPU throttling, and leads to Service-Level-Objective (SLO) violations. In this paper, we study joint cooling--computing control for LLM inference: minimizing per-job GPU-plus-cooling energy while satisfying thermal safety and latency SLO constraints. We present ETCInfer, an energy-efficient, thermal-aware scheduler that selects a pre-job Computer Room Air Conditioner (CRAC) setpoint and adapts per-GPU frequency and micro-batch size during execution. ETCInfer builds compact physics-informed control models by calibrating GPU heat generation, chassis heat dissipation, CRAC power, and prefill/decode latency relations from telemetry. These models estimate hidden thermal states and time-to-throttle, enabling the scheduler to evaluate energy, temperature, and latency before applying an action. We formulate this joint setpoint--frequency--micro-batch control problem as a partially observable Markov decision process and design ETCAdapter, a learning-based controller that minimizes per-job energy under thermal safety and SLO constraints. We implement ETCInfer as a coordination layer over typical inference and cluster management stacks. Evaluation across real-trace simulation and validation experiments shows that ETCInfer reduces total job energy by up to 33.1%, thermal throttle exposure by up to 92.9%, and keeps SLO violation rates below 0.7% even at ambient temperatures up to $48^{\circ}\mathrm{C}$.